<?xml version="1.0" encoding="UTF-8"?>
<topic id="FirstStart-UpOfTheUPSSystem-54E7723F" xml:lang="en">
   <title>First Start-Up of the UPS System</title>
   <shortdesc>
      <keyword>Reality NAM 25–100 kVA</keyword>
   </shortdesc>
   <prolog>
      <author>Pallavi</author>
      <critdates>
         <created date="2025-11-18+05:30"/>
         <revised modified="2025-11-18"/>
      </critdates>
      <metadata>
         <audience type="role"
                   otherprops="production,maintenance,quality,safety,engineering,management"/>
         <keywords><!-- Product layer -->
            <indexterm>metr-pxc-reality</indexterm>
            <indexterm>ups-system</indexterm>
            <indexterm>power-conversion-unit</indexterm>
            <indexterm>battery-string</indexterm>
            <indexterm>distribution-assembly</indexterm>
            <indexterm>ups-controller</indexterm>
            <!-- Process layer -->
            <indexterm>first-start-up</indexterm>
            <indexterm>system-commissioning</indexterm>
            <indexterm>pre-power-checks</indexterm>
            <indexterm>sequence-startup</indexterm>
            <indexterm>post-start-verification</indexterm>
            <indexterm>safety-confirmation</indexterm>
            <!-- Context layer -->
            <indexterm>commissioning-environment</indexterm>
            <indexterm>site-acceptance-test</indexterm>
            <indexterm>plant-power-system</indexterm>
            <indexterm>control-room-handover</indexterm>
            <indexterm>operational-readiness</indexterm>
            <indexterm>installation-checklist</indexterm>
         </keywords>
         <prodinfo>
            <prodname>metR-PXC-Reality</prodname>
            <platform>web</platform>
         </prodinfo>
         <othermeta name="title" content="First Start-Up of the UPS System"/>
         <othermeta name="shortdesc"
                    content="Task instructions for initial power-up and commissioning of the UPS system, including pre-start checks and verification steps."/>
         <othermeta name="language" content="en-GB"/>
         <othermeta name="version" content="1.0.0"/>
         <othermeta name="docStage" content="approved"/>
         <othermeta name="access.role" content="internal"/>
         <othermeta name="data.classification" content="non-sensitive"/>
         <othermeta name="retention.policy" content="standard-36m"/>
         <othermeta name="entities"
                    content="ups-system;battery-string;inverter-module;distribution-panel;ups-controller;safety-interlocks"/>
         <othermeta name="taxonomy"
                    content="domain:industrial-engineering;usecase:commissioning;industry:glass-manufacturing"/>
         <othermeta name="tags" content="startup,commissioning,power,verification,safety"/>
         <othermeta name="usecase" content="system-commissioning"/>
      </metadata>
   </prolog>
   <body>
      <context>
         <hazardstatement type="danger">
            <messagepanel>
               <typeofhazard>Hazard or electric shock, explosion, or arc flash</typeofhazard>
               <howtoavoid>
                  <sl>
                     <sli>Follow the Schneider Electric safety procedures (SE425 and SE460)</sli>
                     <sli>Check the input phase rotation (L1–L2–L3 clockwise)</sli>
                  </sl>
               </howtoavoid>
            </messagepanel>
         </hazardstatement>
      </context>
      <ol>
         <li>
            <p/>
            <ul>
               <li>For a REPO with internal supply: Remove the jumper from the
EPO terminals J1602 between pin 3 and 4 on the external connection
board 0P2553 (A811).</li>
            </ul>
            <ul>
               <li>For a REPO with external supply: Activate the REPO switch.</li>
            </ul>
            <stepxmp>This enables crosschecking via the display on first start-up
because the system state can be completely OFF while the display is
ON. </stepxmp>
         </li>
         <li>
            <p>Close UIB to turn on the UPS.</p>
            <stepresult>Now that the EPO jumper is open and the mains input breaker
UIB is closed, the PFC will not start and the system is supplied by
the passive rectifier.</stepresult>
         </li>
         <li>
            <p>Connect your PC to the UPS, launch Tuner, and connect to
the display module — follow the instructions in <xref href="Service_Configure_and_Manage_the_UPS_with_the_UPS_Tuner_TSK_0000116983.xml"
                     format="dita"
                     scope="local"
                     type="task"/>.</p>
            <stepxmp>For units built after July 2018 (without transformer), the
display will show <uicontrol>Waiting for controllers</uicontrol>. <table outputclass="font:10">
                  <tgroup cols="1">
                     <colspec colname="col1"/>
                     <tbody>
                        <row>
                           <entry>
                              <screen xml:space="preserve">Waiting for controllersPlease wait...</screen>
                           </entry>
                        </row>
                     </tbody>
                  </tgroup>
               </table>If the display shows this message, follow steps a and b below.
If the display does not show this message, continue with step 4.</stepxmp>
            <ol>
               <li>
                  <p>Change setting 048 from 500 to 208 via the UPS Tuner.</p>
                  <stepxmp>
                     <fig>
                        <image href="../Images/upstuner_changesetting048_500to208_w120mm_0000210318.jpg"
                               scalefit="yes"
                               scope="local"
                               placement="inline"/>
                     </fig>
                  </stepxmp>
               </li>
               <li>
                  <p>Open UIB, wait 30 seconds and then close UIB.</p>
                  <stepresult>The unit should now be in <uicontrol>Standby mode</uicontrol>.</stepresult>
               </li>
            </ol>
         </li>
         <li>
            <p>From the <uicontrol>Main Menu</uicontrol>, select <menucascade>
                  <uicontrol>Diagnosis</uicontrol>
               </menucascade> using the UP/DOWN keys
and the ENTER key and check the U DC bus. See <xref href="View_Diagnosis_TSK_0000103901.xml"
                     format="dita"
                     scope="local"
                     type="task"/> for more information.
The DC bus voltages must be about 300 VDC. (+) and (–) may
not be completely balanced.</p>
            <stepxmp>
               <table outputclass="font:10">
                  <tgroup cols="1">
                     <colspec colname="col1"/>
                     <tbody>
                        <row>
                           <entry>
                              <screen xml:space="preserve">U dc-bus: + 130.0V          -170.0V</screen>
                           </entry>
                        </row>
                     </tbody>
                  </tgroup>
               </table>
            </stepxmp>
            <stepresult>If there is already a big load on the DC bus this rectifier
will not be able to charge the DC bus to an acceptable voltage. If
the DC bus voltages are correct, please proceed to the next step.</stepresult>
         </li>
         <li>
            <p>If an input transformer is installed:</p>
            <ol>
               <li>
                  <p>From the <uicontrol>Main Menu</uicontrol>, select <menucascade>
                        <uicontrol>System status</uicontrol>
                     </menucascade> using the UP/DOWN
keys and the ENTER key and check the measured input voltage before
the transformer. See <xref href="View_UPS_Measurements_0000103875.xml"
                           format="dita"
                           scope="local"
                           type="task"/> for more information.</p>
                  <stepxmp>
                     <table outputclass="font:10">
                        <tgroup cols="1">
                           <colspec colname="col1"/>
                           <tbody>
                              <row>
                                 <entry>
                                    <screen xml:space="preserve">Ø Uin   Ubyp   Uout1 480.0        000.02 480.0        000.03 480.0        000.0</screen>
                                 </entry>
                              </row>
                           </tbody>
                        </tgroup>
                     </table>
                  </stepxmp>
               </li>
               <li>
                  <p>From the <uicontrol>Main Menu</uicontrol>, select <menucascade>
                        <uicontrol>Diagnosis</uicontrol>
                     </menucascade> using the UP/DOWN keys
and the ENTER key and check the measured input voltage after the transformer.</p>
                  <stepxmp>
                     <table outputclass="font:10">
                        <tgroup cols="1">
                           <colspec colname="col1"/>
                           <tbody>
                              <row>
                                 <entry>
                                    <screen xml:space="preserve">Ø Urec   Usbs   Uinv1 208.0 000.0   000.02 208.0 000.0   000.03 208.0 000.0   000.0</screen>
                                 </entry>
                              </row>
                           </tbody>
                        </tgroup>
                     </table>
                  </stepxmp>
               </li>
            </ol>
            <stepresult>If the input voltages are correct, you can proceed.</stepresult>
         </li>
         <li>
            <p>If a bypass transformer is installed:</p>
            <ol>
               <li>
                  <p>From the <uicontrol>Main Menu</uicontrol>, select <menucascade>
                        <uicontrol>System status</uicontrol>
                     </menucascade> using the UP/DOWN
keys and the ENTER key and check the measured bypass voltage before
the transformer.</p>
               </li>
               <li>
                  <p>From the <uicontrol>Main Menu</uicontrol>, select <menucascade>
                        <uicontrol>Diagnosis</uicontrol>
                     </menucascade> using the UP/DOWN keys
and the ENTER key and check the measured bypass voltage after the
transformer.</p>
               </li>
            </ol>
            <stepresult>If the bypass voltages are correct, you can proceed.</stepresult>
         </li>
         <li>
            <p>If the HMI has been replaced, load the settings sheet to
the new HMI: Download the default settings file for the UPS from ServiceView.
See how to import the settings file or change the settings manually
in <xref href="Configure_UPS_Settings_with_Tuner_TSK_0000148966.xml"
                     format="dita"
                     scope="local"
                     type="task"/>.</p>
         </li>
         <li>
            <p>Set the following settings for UPS systems with battery
cabinet — find the relevant settings in ServiceView for the
specific battery configuration.</p>
            <stepxmp>
               <table outputclass="font:10" pgwide="1">
                  <title>Settings to Configure for UPS Systems with Battery Cabinet</title>
                  <tgroup cols="2">
                     <colspec colname="1" colwidth="14.66*"/>
                     <colspec colname="2" colwidth="85.34*"/>
                     <thead>
                        <row>
                           <entry valign="top">
                              <p>Setting number</p>
                           </entry>
                           <entry valign="top">
                              <p>Description</p>
                           </entry>
                        </row>
                     </thead>
                     <tbody>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>59</p>
                           </entry>
                           <entry morerows="0">
                              <p>Battery temperature compensation upper level</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>60</p>
                           </entry>
                           <entry morerows="0">
                              <p>Battery temperature compensation lower level</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>61</p>
                           </entry>
                           <entry morerows="0">
                              <p>Battery temperature compensation coefficient</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>62</p>
                           </entry>
                           <entry morerows="0">
                              <p>Float voltage</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>63</p>
                           </entry>
                           <entry morerows="0">
                              <p>Boost voltage</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>64</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Initial
voltage</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>65</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Cyclic voltage</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>66</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Float current</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>67</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Boost current</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>68</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Initial
current</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>69</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Cyclic current</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>70</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Cyclic charge
time on in hours</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>71</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Cyclic charge
repeat cycle in days</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>72</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Boost charge
time</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>73</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Initial
charge time</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>313</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Charging
Time up to 80%</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>314</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Charging
Time 80%...100% (float)</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>315</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Charging
Time 80%...100% (boost)</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>316</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Charging
Time 80%...100% (cyclic)</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>317</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>BatRunTimeCalc
Par1</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>318</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>BatRunTimeCalc
Par2</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>319</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>BatRunTimeCalc
Par3</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>320</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>BatRunTimeCalc
Par4</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>321</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>BatCapCalc
Par1</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>322</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>BatCapCalc
Par2</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>323</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>BatCapCalc
Par3</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>324</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>BatCapCalc
Par4</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>325</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>BatCapCalc
Par5</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>326</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>BatCapCalc
Par6</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>327</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>BatCap at
0°C</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>328</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>BatCap at
40°C</p>
                           </entry>
                        </row>
                     </tbody>
                  </tgroup>
               </table>
            </stepxmp>
         </li>
         <li>
            <p>Check/adjust the following settings if the HMI has been
replaced.<footnote>These settings are set in the factory, but will be lost
if the HMI is replaced.</footnote>
            </p>
            <stepxmp>
               <table outputclass="font:10" pgwide="1">
                  <title>Settings for 25–50 kVA UPS Systems with Input Transformer
(Single Mains)</title>
                  <tgroup cols="3">
                     <colspec colname="1" colwidth="14.79*"/>
                     <colspec colname="2" colwidth="62.57*"/>
                     <colspec colname="3" colwidth="22.64*"/>
                     <thead>
                        <row>
                           <entry valign="top">
                              <p>Setting number</p>
                           </entry>
                           <entry valign="top">
                              <p>Description</p>
                           </entry>
                           <entry valign="top">
                              <p>Setting</p>
                           </entry>
                        </row>
                     </thead>
                     <tbody>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>415</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 0</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>204</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>416</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 1</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>15</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>417</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 2</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>255</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>418</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 3</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>192</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>419</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 4</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>3</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>420</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 5</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>204</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>421</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 6</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>7</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>422</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 7</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>15</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>423</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 8</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>127</p>
                           </entry>
                        </row>
                     </tbody>
                  </tgroup>
               </table>
               <table outputclass="font:10" pgwide="1">
                  <title>Settings for 75–100 kVA UPS Systems with Input Transformer
(Single Mains) and 25–100 kVA Systems with Input and Bypass
Transformers (Dual Mains)</title>
                  <tgroup cols="3">
                     <colspec colname="1" colwidth="14.75*"/>
                     <colspec colname="2" colwidth="62.96*"/>
                     <colspec colname="3" colwidth="22.29*"/>
                     <thead>
                        <row>
                           <entry valign="top">
                              <p>Setting number</p>
                           </entry>
                           <entry valign="top">
                              <p>Description</p>
                           </entry>
                           <entry valign="top">
                              <p>Setting</p>
                           </entry>
                        </row>
                     </thead>
                     <tbody>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>415</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 0</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>204</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>416</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 1</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>15</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>417</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 2</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>255</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>418</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 3</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>192</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>419</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 4</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>3</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>420</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 5</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>252</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>421</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 6</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>7</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>422</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 7</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>15</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>423</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>Enable Mimic
LEDs byte 8</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>127</p>
                           </entry>
                        </row>
                     </tbody>
                  </tgroup>
               </table>
               <table outputclass="font:10" pgwide="1">
                  <title>Settings for 25–100 kVA UPS Systems with 480/600V Input/Bypass
Transformers</title>
                  <tgroup cols="4">
                     <colspec colname="1" colwidth="14.61*"/>
                     <colspec colname="2" colwidth="20.23*"/>
                     <colspec colname="3" colwidth="49.31*"/>
                     <colspec colname="COLSPEC1" colwidth="15.86*"/>
                     <thead>
                        <row>
                           <entry valign="top">
                              <p>Setting number</p>
                           </entry>
                           <entry nameend="3" namest="2" valign="top">
                              <p>Description</p>
                           </entry>
                           <entry valign="top">
                              <p>Setting</p>
                           </entry>
                        </row>
                     </thead>
                     <tbody>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>402</p>
                           </entry>
                           <entry morerows="0" nameend="3" namest="2">
                              <p>(S)ingle or (D)ual Input</p>
                           </entry>
                           <entry>
                              <p>S INP = 1</p>
                              <p>D INP = 5</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="5" nameend="1" namest="1">
                              <p>025</p>
                           </entry>
                           <entry colname="2" morerows="5" nameend="2" namest="2">
                              <p>System type UL or IEC</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>208-208 No Transformer</p>
                           </entry>
                           <entry>
                              <p>3</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>PXC 25-50kW 480/208V (or 600/208V) UPS – single input</p>
                           </entry>
                           <entry>
                              <p>4</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>PXC 25-100kW 480/208V (or 600/208V) UPS – dual input</p>
                           </entry>
                           <entry>
                              <p>5</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>PXC 75-100kVA 480/208V (or 600/208V) UPS – single input</p>
                           </entry>
                           <entry>
                              <p>6</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>PXC 50-100kVA 480/480V (or 600/600V) UPS – single input</p>
                           </entry>
                           <entry>
                              <p>7</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>PXC 75-100kVA 480/480V (or 600/600V) UPS – dual input</p>
                           </entry>
                           <entry>
                              <p>8</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="5" nameend="1" namest="1">
                              <p>457</p>
                           </entry>
                           <entry colname="2" morerows="5" nameend="2" namest="2">
                              <p>HMI UL System Mimic</p>
                           </entry>
                           <entry colname="3" morerows="0" nameend="3" namest="3">
                              <p>208-208 No Transformer</p>
                           </entry>
                           <entry>
                              <p>0</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>PXC 25-50kW 480/208V (or 600/208V) UPS – single input</p>
                           </entry>
                           <entry>
                              <p>1</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>PXC 25-100kW 480/208V (or 600/208V) UPS – dual input</p>
                           </entry>
                           <entry>
                              <p>2</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>PXC 75-100kVA 480/208V (or 600/208V) UPS – single input</p>
                           </entry>
                           <entry>
                              <p>3</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>PXC 50-100kVA 480/480V (or 600/600V) UPS – single input</p>
                           </entry>
                           <entry>
                              <p>4</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>PXC 75-100kVA 480/480V (or 600/600V) UPS – dual input</p>
                           </entry>
                           <entry>
                              <p>5</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>047</p>
                           </entry>
                           <entry morerows="0" nameend="3" namest="2">
                              <p>Bypass Measurement sensing. (Bypass
XFMR installed)</p>
                           </entry>
                           <entry>
                              <p>1</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>048</p>
                           </entry>
                           <entry morerows="0" nameend="3" namest="2">
                              <p>Input Voltage 480 or 600</p>
                           </entry>
                           <entry>
                              <p>480 or 600</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>049</p>
                           </entry>
                           <entry morerows="0" nameend="3" namest="2">
                              <p>Bypass Voltage Dual Input 480 or 600</p>
                              <p>For Single Input (no Bypass XFMR)</p>
                           </entry>
                           <entry>
                              <p>480 or 600  208</p>
                           </entry>
                        </row>
                     </tbody>
                  </tgroup>
               </table>
            </stepxmp>
         </li>
         <li>
            <p>Press <uicontrol>Send</uicontrol> to implement the settings.</p>
         </li>
         <li>
            <p>Turn unit input breaker UIB to the OFF position.</p>
         </li>
         <li>
            <p>Turn static switch input breaker SSIB to the OFF position.</p>
         </li>
         <li>
            <p>Wait 30 seconds.</p>
         </li>
         <li>
            <p>Turn unit input breaker UIB to the ON position and wait
for the UPS to turn on.</p>
         </li>
         <li>
            <p>Verify that the settings have been changed in Tuner.</p>
         </li>
         <li>
            <p>If the DC bus voltage cannot be read out or if it differs
drastically from the above-mentioned value, check the troubleshooting
table below. Otherwise, please proceed to the next step.</p>
            <stepxmp>
               <table>
                  <title>Troubleshooting</title>
                  <tgroup cols="2">
                     <colspec colname="col1"/>
                     <colspec colname="col2"/>
                     <thead>
                        <row>
                           <entry valign="top">Problem</entry>
                           <entry valign="top">Solution</entry>
                        </row>
                     </thead>
                     <tbody>
                        <row>
                           <entry>Controller/display/Interface
not powered</entry>
                           <entry>Check the supply
wiring. The controller is supplied by the PM. The upper power module
is connected to the upper right connector on the CBOX (24V/15V with
positive upper pin). The display is then connected to the uppermost
controller on top right side. The Interface is then connected to the
lowermost controller on the bottom right side. All controllers must
be connected from the top to the bottom controller by connecting the
bottom right connector of the upper controller with the top right
connector of the lower one.</entry>
                        </row>
                        <row>
                           <entry>Text <uicontrol>No valid system configuration
file available</uicontrol>
                           </entry>
                           <entry>Please
retry to download the system setting sheet.</entry>
                        </row>
                        <row>
                           <entry>Text <uicontrol>Waiting for controllers</uicontrol> or <uicontrol>System configuration setup please wait…</uicontrol>
                           </entry>
                           <entry>If
this text is indicated the display gets no ok by the master controller.
This can happen if the configuration is downloaded correctly but the
controller is not compatible with the display. The same text appears
if the self-test fails. Please check the self-test state in the service
port directly on the controller in the RAW status menu.</entry>
                        </row>
                        <row>
                           <entry>Text <uicontrol>Abus communication failure</uicontrol>
                           </entry>
                           <entry>Check
the Abus wiring and if all terminators are located correctly. This
means the display is the first Abus member with built in terminator
then all controllers are connected together and at the end the interface
is connected. If no relay board is available the terminator is located
on the interface, else the relay board is connected to the interface
and the terminator is located on the relay board. </entry>
                        </row>
                     </tbody>
                  </tgroup>
               </table>
            </stepxmp>
         </li>
         <li>
            <p>Open the unit input breaker UIB.</p>
         </li>
         <li>
            <p/>
            <ul>
               <li>For a REPO with internal supply: Reconnect the jumper on the
EPO terminals J1602 between pin 3 and 4 on the external connection
board 0P2553 (A811). </li>
            </ul>
            <ul>
               <li>For a REPO with external supply: Deactivate the REPO switch.</li>
            </ul>
         </li>
         <li>
            <p>Close the unit input breaker UIB.</p>
         </li>
         <li>
            <p>Close the static switch input breaker SSIB.</p>
            <stepresult>
               <p>Wait for Logic to boot and display to normalize.</p>
               <p>Check LED lights on Controllers to verify that all are on and
working and that only 1 is saying it is the master.</p>The PFC starts
to work. The closing of the input contactor can be heard. If everything
is ok the contactor stays closed. A DC-bus voltage of about +/- 225V
can be read out in the diagnosis menu.<table outputclass="font:10">
                  <tgroup cols="1">
                     <colspec colname="col1"/>
                     <tbody>
                        <row>
                           <entry>
                              <screen xml:space="preserve">U dc-bus: + 225.0V          -225.0V</screen>
                           </entry>
                        </row>
                     </tbody>
                  </tgroup>
               </table>The mimic diagram is now displaying the correct switch position:<fig>
                  <image href="../Images/Reality_nam_service_manual_mimic_diagram_0000183467.jpg"
                         scope="local"
                         placement="inline"/>
               </fig>
               <p>If something is wrong the input contactor is opened after
a short time. Check if input phases are available and within tolerance. </p>
            </stepresult>
         </li>
         <li>
            <p>Check the indications. A missing input phase or a wrong
input range can be checked very easily.</p>
            <ol>
               <li>
                  <p>Check input and bypass voltages, , see<xref href="Measure_for_Voltages_and_Currents_on_the_25-50_kVA_UPS_TSK_0000148894.xml"
                           format="dita"
                           scope="local"
                           type="task"/> and <xref href="Measure_for_Voltages_and_Currents_on_the_75-100_kVA_UPS_TSK_0000148893.xml"
                           format="dita"
                           scope="local"
                           type="task"/>.</p>
               </li>
               <li>
                  <p>Check the indication of the unit input breaker UIB,
the battery breaker BB and the static switch input breaker SSIB. Check
if input and bypass are within tolerance.</p>
               </li>
            </ol>
            <stepresult>If all values are ok, please proceed to the next step.</stepresult>
         </li>
         <li>
            <p>Press the <uicontrol>ON</uicontrol> button on the display
to turn on the UPS. </p>
            <stepresult>Do not close the battery breaker(s) BB! Now the inverter
only is turned on. If everything is ok, check the measurements and
the indication on the display.<fig>
                  <image href="../Images/Reality_nam_service_manual_mimic_diagram2_0000183466.jpg"
                         placement="inline"/>
               </fig>
            </stepresult>
         </li>
         <li>
            <p>Before connecting the battery please check the polarity
of the battery voltage. The battery voltage can be measured on the
battery breaker BB, see<xref href="Measure_for_Voltages_and_Currents_on_the_25-50_kVA_UPS_TSK_0000148894.xml"
                     format="dita"
                     scope="local"
                     type="task"/> and <xref href="Measure_for_Voltages_and_Currents_on_the_75-100_kVA_UPS_TSK_0000148893.xml"
                     format="dita"
                     scope="local"
                     type="task"/>. If the polarity is correct, connect the battery. Please
check the measurements and the indication on the display.</p>
            <stepxmp>
               <fig>
                  <image href="../Images/Reality_nam_service_manual_mimic_diagram3_0000183465.jpg"
                         placement="inline"/>
               </fig>
            </stepxmp>
         </li>
         <li>
            <p>Check output frequency. If the output frequency is about
60 Hz you will be able to go into bypass operation via the display.
Transfer the load to static bypass:</p>
            <ol>
               <li>
                  <p>From the <uicontrol>Main Menu</uicontrol>, select <menucascade>
                        <uicontrol>System Control</uicontrol>
                        <uicontrol>Bypass Control</uicontrol>
                     </menucascade> using the UP/DOWN keys and the ENTER key. </p>
                  <stepxmp>
                     <table outputclass="font:10">
                        <tgroup cols="1">
                           <colspec colname="col1"/>
                           <tbody>
                              <row>
                                 <entry>
                                    <screen xml:space="preserve">Confirm action:UPS into Bypass NO, Abort►YES, UPS into Bypass</screen>
                                 </entry>
                              </row>
                           </tbody>
                        </tgroup>
                     </table>
                  </stepxmp>
               </li>
               <li>
                  <p>Select <uicontrol>YES, UPS into Bypass</uicontrol> to
transfer to requested static bypass operation. The following message
will appear on the display:</p>
                  <stepxmp>
                     <table outputclass="font:10">
                        <tgroup cols="1">
                           <colspec colname="col1"/>
                           <tbody>
                              <row>
                                 <entry>
                                    <screen xml:space="preserve">The load is supplied via the static bypass switch</screen>
                                 </entry>
                              </row>
                           </tbody>
                        </tgroup>
                     </table>
                  </stepxmp>
               </li>
            </ol>
            <stepresult>If the transfer to static bypass was successful, please
proceed to the next step.</stepresult>
         </li>
         <li>
            <p>Transfer the UPS back to normal operation:</p>
            <ol>
               <li>
                  <p>From the <uicontrol>Main Menu</uicontrol>, select <menucascade>
                        <uicontrol>System Control</uicontrol>
                        <uicontrol>Bypass Control</uicontrol>
                     </menucascade> using the UP/DOWN keys and the ENTER key. </p>
               </li>
               <li>
                  <p>Select <uicontrol>YES, UPS out of Bypass</uicontrol> to transfer to normal operation.</p>
                  <stepxmp>
                     <table outputclass="font:10">
                        <tgroup cols="1">
                           <colspec colname="col1"/>
                           <tbody>
                              <row>
                                 <entry>
                                    <screen xml:space="preserve">Confirm action:UPS out of Bypass NO, Abort►YES, UPS out of Bypass</screen>
                                 </entry>
                              </row>
                           </tbody>
                        </tgroup>
                     </table>
                  </stepxmp>
               </li>
            </ol>
            <stepresult>If the transfer was successful, please proceed to the
next step to calibrate the UPS system. See <xref href="Configure_UPS_Settings_with_Tuner_TSK_0000148966.xml"
                     format="dita"
                     scope="local"
                     type="task"/> on how to access
the system settings via Tuner.</stepresult>
         </li>
         <li>
            <p>Calibrate the voltage settings.<footnote>If the displayed voltage
is higher than the actual voltage – decrease the value in the
corresponding calibration setting. If the displayed voltage is lower
than the actual voltage – increase the value in the corresponding
calibration setting.</footnote>
            </p>
            <stepxmp>
               <table outputclass="font:10" pgwide="1">
                  <tgroup cols="2">
                     <colspec colname="1" colwidth="10.27*"/>
                     <colspec colname="2" colwidth="89.73*"/>
                     <tbody>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>373</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>VSB Value
InVoltage L12</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>374</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>VSB Value
InVoltage L23</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>375</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>VSB Value
InVoltage L31</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>376</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>VSB Value
BypVoltage L12 / L1-N</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>377</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>VSB Value
BypVoltage L23 / L1-N</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>378</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>VSB Value
BypVoltage L31 / L1-N</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>379</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>VSB Value
OutVoltage L12 / L1-N</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>380</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>VSB Value
OutVoltage L23 / L1-N</p>
                           </entry>
                        </row>
                        <row>
                           <entry colname="1" morerows="0" nameend="1" namest="1">
                              <p>381</p>
                           </entry>
                           <entry colname="2" morerows="0" nameend="2" namest="2">
                              <p>VSB Value
OutVoltage L31 / L1-N</p>
                           </entry>
                        </row>
                     </tbody>
                  </tgroup>
               </table>
            </stepxmp>
         </li>
         <li>
            <p>Calibrate the current settings.<footnote>If the displayed current
is higher than the actual current – decrease the value in the
corresponding calibration setting. If the displayed current is lower
than the actual current – increase the value in the corresponding
calibration setting.</footnote>
            </p>
            <stepxmp>
               <table outputclass="font:10" pgwide="1">
                  <tgroup cols="2">
                     <colspec colname="COLSPEC2" colwidth="10.27*"/>
                     <colspec colname="COLSPEC3" colwidth="89.73*"/>
                     <tbody>
                        <row>
                           <entry>
                              <p>382</p>
                           </entry>
                           <entry>
                              <p>CSB Value InCurrent L1</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>383</p>
                           </entry>
                           <entry>
                              <p>CSB Value InCurrent
L2</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>384</p>
                           </entry>
                           <entry>
                              <p>CSB Value InCurrent
L3</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>385</p>
                           </entry>
                           <entry>
                              <p>CSB Value BypCurrent
L1</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>386</p>
                           </entry>
                           <entry>
                              <p>CSB Value BypCurrent
L2</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>387</p>
                           </entry>
                           <entry>
                              <p>CSB Value BypCurrent
L3</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>388</p>
                           </entry>
                           <entry>
                              <p>CSB Value OutCurrent
L1</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>389</p>
                           </entry>
                           <entry>
                              <p>CSB Value OutCurrent
L2</p>
                           </entry>
                        </row>
                        <row>
                           <entry>
                              <p>390</p>
                           </entry>
                           <entry>
                              <p>CSB Value OutCurrent
L3</p>
                           </entry>
                        </row>
                     </tbody>
                  </tgroup>
               </table>
            </stepxmp>
         </li>
         <li>
            <p>Verify that the life cycle monitoring (LCM) is activated,
see <xref href="Service_Life_Cycle_Monitoring_LCM_REF_0000116558.xml"
                     format="dita"
                     scope="local"
                     type="reference"/> for setting up the LCM.</p>
         </li>
         <li>
            <p>If necessary, the controller firmware must be upgraded.
The actual firmware can be read out in the diagnosis menu. Note that
if there is a system with a power rating &gt; 25 kVA all controllers
must be updated. See <xref href="Update_the_Firmware_REF_0000149816.xml"
                     format="dita"
                     scope="local"
                     type="reference"/>, <xref href="Service_Update_the_Firmware_on_the_Controller_Box_A102_TSK_0000116530.xml"
                     format="dita"
                     scope="local"
                     type="task"/>, <xref href="Service_Update_the_Firmware_of_the_Human_Machine_Interface_A810_TSK_0000116560.xml"
                     format="dita"
                     scope="local"
                     type="task"/>, <xref href="Update_the_Firmware_on_the_Interface_Board_TSK_0000147224.xml"
                     format="dita"
                     scope="local"
                     type="task"/>, and <xref href="Update_the_Firmware_for_the_Independent_Static_Bypass_Switch_Controller__0000147223.xml"
                     format="dita"
                     scope="local"
                     type="task"/>for instructions on updating firmware.</p>
         </li>
      </ol>
   </body>
</topic>
